# CSI 23 05 53 - Identification for HVAC Piping and Equipment

> **Division:** 23
> **CSI Code:** 23 05 53
> **Title:** Identification for HVAC Piping and Equipment
> **Date:** 5-18-16
> **Source:** WSU Facilities Services Design & Construction Standards (June 2025)

---

DIVISION 23 ­ HEATING, VENTILATING, AND AIR CONDITIONING (HVAC) 23 05 53 IDENTIFICATION FOR HVAC PIPING AND EQUIPMENT

PART 1 - GENERAL

1.01 SUMMARY

A. Pipe Identification:

1. All pipes in mechanical rooms, above ceilings, exposed in corridors and stairways shall be identified with Snap-on/Strap-on/Stick-On labels/markers. Labels/markers shall have a UV-resistant coating. Labels shall be manufactured to the specifications listed in the following table:

Outside Pipe Diameter (inches)
Less than 2-1/2" 2-1/2" - 8" 8" - 10"
Greater than 10"

Letter Height (inches) 3/4" 1-1/4" 2-1/2" 3-1/2"

Length of Color Field (inches)
8" 12" 24" 32"

2. Pipe labels and marker sizes shall be in accordance with ANSI / ASME A13.1.

3. Piping labels and markers shall be installed on every system. Labels shall identify the media being transported in the pipe and the direction of flow.

4. Labels/markers shall be installed at a maximum of 10' (ten feet) on center. Labels shall be attached to pipe no more than 2' (two feet) from every change in direction, and on each side of every wall and floor penetration. Directional flow arrows shall be attached to each side of identifying label.

5. Provide labels, markers, and/or painting according to the following color schedule:

Service Domestic Cold Water Domestic Hot Water Industrial Cold Water Industrial Hot Water

Label / Letters Dark Blue / White Dark Blue / White Light Blue / White Light Blue / White

MAY 18, 2016 WASHINGTON STATE UNIVERSITY

IDENTIFICATION FOR HVAC PIPING AND EQUIPMENT 23 05 53

DIVISION 23 ­ HEATING, VENTILATING, AND AIR CONDITIONING (HVAC) 23 05 53 IDENTIFICATION FOR HVAC PIPING AND EQUIPMENT

Service Heating Hot Water Heat Recovery Water Glycol Piping Snowmelt Piping Deionized Water Supply & Return Reclaim Water Sanitary Waste
Acid & Chemical Waste
Storm Drain Vent High Pressure Steam Low Pressure Steam Condensate Return Chilled Water Supply & Return Refrigerant Liquid Condenser Water Fire Sprinkler / Suppression Compressed Air Vacuum Oxygen Natural Gas Propane Hydrogen Nitrogen Nitrous Oxide

Label / Letters
Yellow / Black
Schedule 80 PVC; no labeling required Purple / White Yellow / Black Specialized pipe; no labeling required Green / White Yellow / Black Orange / Black
Yellow / Black
Green / White
Yellow / Black Green / White Red / White Blue / White Yellow / Black Green / White Yellow / Black Yellow / Black Yellow / Black Orange / Black Orange / Black

MAY 18, 2016 WASHINGTON STATE UNIVERSITY

IDENTIFICATION FOR HVAC PIPING AND EQUIPMENT 23 05 53

DIVISION 23 ­ HEATING, VENTILATING, AND AIR CONDITIONING (HVAC) 23 05 53 IDENTIFICATION FOR HVAC PIPING AND EQUIPMENT

B. Equipment Identification Tags & Signs: Equipment shall be identified as follows:

1. Products:

i. Brass tags with engraved letters

ii. Plastic signs with white etched/engraved letters (Gravograph, Brimar Industries, or equivalent)

2. Each tag/sign shall indicate zone (area) and the system or equipment served. Tag all automatic and shut-off valves, pumps, push button stations, starters, manual switches, fans, air and vacuum equipment, and heat exchangers.

3. For all mechanical equipment located above removable ceilings and requiring maintenance access, mark locations by providing and installing a metal paper fastener in the ceiling tile immediately below each item of equipment. The metal button on the paper fastener shall be color coded as follows:

Color Yellow Blue Red Orange Green Silver

Description Mixing boxes Manual dampers Fire Dampers and Duct Smokes Instruments Building Automation System Valve

END OF SECTION

MAY 18, 2016 WASHINGTON STATE UNIVERSITY

IDENTIFICATION FOR HVAC PIPING AND EQUIPMENT 23 05 53



